{
  "_comment": "Run template for ornl-frp-vav: the rooftop unit (AHU RTU__<scenario>) and its ten VAV boxes (VAV RTU_VAV_<room>__<scenario>) of each one-day scenario. Zone rules run on every box; only the box under test is scored, by actuator_stuck -> terminal_damper (0.98, #85: the stuck box's damper holds one position all day, judged against what its zone asked for; on the full subset it finds 17 of 18 stuck days and none of the 13 fault-free and airflow-bias days, missing set 1's stuck-at-100% day, where the zone is saturated). unmet_setpoint_hours stays as context: it found 2 of the 6 default-subset stuck days and flagged the fault-free day, whose box under test is itself too hot 22% of the time. The SAT rogue-zone and cohort-starvation censuses group each scenario's boxes under that scenario's RTU through the naming topology (scenario-aware). economizer_high_limit uses the building's own sequence (economizer enabled below 10 C = 50 F outdoor air; 10% minimum damper, Table 3). Declined: outdoor_air_fraction (the mixed-air sensor reads below return air in cooling -- data issue mixed-air-below-return-in-cooling -- so it faults on every summer fault-free day); supply_air_reset_compliance (the design is a fixed 12.8 C supply air, not a G36 reset); airflow_tracking, overcooling_min_flow, reheat_minimization_g36 and the static-pressure censuses (no airflow setpoint is logged); reheat_penalty and zones_heat_cool_census (the electric reheat is logged as energy, not a valve); damper_census, cohort_airflow and cohort_space_temp as configured by default (they pool every box building-wide, which here mixes 31 different test days; cohort_airflow's group_by_topology option compares each day's boxes only, but size normalisation alone does not single out the stuck box -- see camber.rules.cohort). FREE COOLING MISSED (0.100, #101) is not in the template: the rooftop unit trends no cooling-valve command (no cool_valve role), so the rule declines on every scenario and changes no RCx heading.",
  "source": {
    "kind": "store",
    "store": "",
    "facility_id": "ds-ornl-frp-vav"
  },
  "resample": "15min",
  "equipment": [
    {
      "class": "VAV",
      "marker_role": "space_temp"
    },
    {
      "class": "AHU",
      "marker_role": "mixed_air_temp"
    }
  ],
  "rules": [
    "actuator_stuck",
    "unmet_setpoint_hours",
    "overcooling_severity",
    "control_hunting",
    "night_weekend_setback",
    {
      "name": "economizer_high_limit",
      "params": {
        "high_limit_f": 50.0,
        "min_damper": 0.1
      },
      "basis": {
        "high_limit_f": "the building's own sequence: economizer enabled below 10 C = 50 F outdoor air (Table 3)",
        "min_damper": "the building's own sequence: 10% minimum outdoor-air damper (Table 3)"
      }
    },
    "sat_rogue_zone_census",
    "sat_cohort_starvation"
  ],
  "report": {
    "level": 2
  }
}
