{
  "_comment": "NUIG Alice Perry Building AHU101 (serves Lecture Theatre 3, room G047) point -> CAMBER Role mapping. Dataset: Zenodo doi:10.5281/zenodo.3406555 (CDLA-Permissive-1.0), one headerless 'timestamp,value' file per point inside nuig-data.tar.gz; the raw column names here are the files' own point ids. The unit is a 100% OUTDOOR-AIR unit with a thermal wheel (the BMS graphic in the variables workbook shows no mixing box, no dampers and no mixed-air sensor), then a frost (pre-heat) coil, a cooling coil and a post-heat coil, with fixed-step supply / extract fans (0, 40 or 60%). So: NO mixed_air_temp and no oa_damper -- the frost-coil leaving temperature (TE_101_1) is NOT a mixed-air temperature and mapping it as one would make outdoor_air_fraction and leaking_valve compute nonsense; they decline instead. heat_valve is the POST-heat valve (TCV_101_1); the frost-coil valve (TCV_101_3) has no role. HS_101_1 (SAF enable) matches SAF speed > 0 in all but 4 of 559,857 minutes, so it is mapped as fan status here (unlike the LBNL enables). co2 is the room AVERAGE (starts 2018-04-10); the two room sensors (CO_147_1/_2) are unmapped. TE_102_2 ('air after cooling coil') is unmapped: see the nuig-ahu101 data issue. TE_101_3, the cooling-coil leaving temperature that does track AHU101, is mapped as cool_coil_leaving_temp (0.93) so simultaneous_heat_cool can tell dehumidification with reheat from coil fighting. All temperatures are degC in the source (converted at ingest).",
  "aliases": {
    "NUIG_AHU101_Ctrls_TE_101_2_Supply_Duct_Temp_D4_472": "supply_air_temp",
    "NUIG_AHU101_Ctrls_AHU101_Calc_Supply_Setpt_D22_470": "supply_air_temp_sp",
    "NUIG_AHU101_Ctrls_TE_101_4_Return_Duct_Temp_D20_474": "return_air_temp",
    "NUIG_AHU101_Ctrls_TCV_101_1_Main_HValve_D23_475": "heat_valve",
    "NUIG_AHU101_Ctrls_TCV_101_2_Main_CValve_D25_468": "cool_valve",
    "NUIG_AHU101_Ctrls_AHU101_SAF_VSD_Speed_D17_473": "supply_fan_speed",
    "NUIG_AHU101_Ctrls_HS_101_1_SAF_Enable_D15_455": "supply_fan_status",
    "NUIG_AHU101_Ctrls_Lecture_Theatre_3_Avg_Temp_D19_477": "space_temp",
    "NUIG_AHU101_Ctrls_Lecture_Theatre_3_Avg_CO2_D26_481": "co2",
    "NUIG_AHU101_Ctrls_HE_101_1_Return_Duct_Humidity_D13_458": "return_air_humidity",
    "NUIG_AHU101_Ctrls_TE_101_3_Cooling_Off_Coil_Temp_D5_478": "cool_coil_leaving_temp",
    "NUIG_AspectGroup_Weather_Current_Temperature_8841": "oat",
    "NUIG_AspectGroup_Weather_Current_Humidity_8840": "outdoor_rh"
  }
}
